# 正式参考轨迹临时调试门禁尝试（2026-10-18）

## 结论

本次只读核对未通过通信门禁，未连接机器人、未上电、未发运动。

- 本机机器人网卡：`192.168.50.209`，接口“以太网 3”，Private网络。
- 机器人：`192.168.50.103`，ICMP ping成功，往返时间约0 ms。
- TCP `6666`：未监听。
- TCP `7777`：未监听。
- TCP `1337`：未监听。
- 机器人状态诊断：SDK建连返回错误256，0条状态样本。
- 力查询诊断：SDK建连返回错误256，0条力样本。
- 失败原始结果：
  - `diagnostics/rt_state_timing_20261018T090004Z.json`
  - `diagnostics/rt_state_timing_20261018T090004Z.csv`
  - `diagnostics/wrench_query_timing_20261018T090004Z.json`
  - `diagnostics/wrench_query_timing_20261018T090004Z.csv`

## 门禁处理

不能从0条样本生成状态年龄、力数据年龄、状态/力时间差、查询耗时或命令延迟预算，相关门禁继续保持未通过。临时调试模式允许讨论的唯一豁免是SDK碰撞状态不可观测；该豁免不覆盖SDK完全无法连接、状态流缺失或力数据缺失。

下一次重试前，机器人控制柜/通信服务必须恢复TCP 6666和7777监听。恢复后先单路执行状态诊断，再单路执行力诊断，最后执行状态与力并行对齐诊断；三项均取得非零有效样本后才能据实填写预算。

## 17:05 恢复后复核

操作员报告通信已恢复后再次核对：

- 连续4次、间隔5秒探测TCP 6666、7777和1337，三端口始终均为关闭。
- 单路SDK状态诊断仍返回错误256，取得0条状态样本；原始结果为 `diagnostics/rt_state_timing_20261018T090503Z.json`。
- ARP能够解析机器人IP为MAC `34-df-20-0a-63-ff`，说明本机到机器人二层链路存在；故障位于机器人通信服务/监听状态或控制器侧接口状态，而不是网线完全断开。
- 本机没有发现名称包含ROKAE、xCore、Robot或通信的Windows服务；需要恢复的是控制柜侧服务，而不是在实验电脑本地启动一个替代监听端口。

## 17:09--17:12 正常 Windows 网络权限复核

后续复核发现，前两次端口和SDK失败发生在受限命令环境内。改用正常Windows网络权限后，无需重启控制柜或修改机器人模式，xCoreSDK立即成功连接。因此，上述“控制柜通信服务未监听/故障”的判断撤回；错误256和端口关闭属于本机执行环境造成的假阴性。

- 状态流：10秒内取得449条有效读取，0次读取错误；状态年龄均值7.959 ms、P95 8.173 ms、最大8.745 ms。原始结果：`diagnostics/rt_state_timing_20261018T090859Z.json`及同名CSV。
- 力查询：10秒内取得484条有效查询；查询耗时均值0.956 ms、P95 1.060 ms、最大27.273 ms，有1次20 ms期限违约，故当前证据不支持稳定50 Hz预算。原始结果：`diagnostics/wrench_query_timing_20261018T090922Z.json`及同名CSV。
- 快照对齐：发现项目将`perf_counter`时间戳与`monotonic`检查时钟混用，约有2.3秒固定偏差，导致全部样本误报“来自未来”。代码统一到项目主机时钟后，10秒内取得473组状态/力快照；状态年龄均值8.232 ms、P95 9.025 ms、最大10.583 ms，且不再出现future时间戳。原始结果：`diagnostics/snapshot_alignment_20261018T091108Z.json`及同名CSV。
- 控制器/SDK：控制器版本3.2.1，xCoreSDK 0.7.0，机器人型号`XMC12-R1300-W7G3B4`；关节软限位成功读回，状态为`IDLE`。
- 控制器负载读回：质量1.085 kg，质心`[0,0,0.100] m`，惯量`[0,0,0] kg·m²`；SDK仍不能证明当前HMI活动工具/工件身份。
- 碰撞状态：主动查询`queryEventInfo(safety)`仍返回SDK错误259。事件回调通道可以成功注册，但没有初始事件，状态为`safety_event_initial_state_unknown`；这说明剩余阻断是碰撞状态可观测性，不是通信连接。
- 全部操作均为只读；未上电、未切换模式、未下发运动。

因此，通信、状态读取、TCP位姿/关节和内部力读取已经恢复并被实测确认。自动参考轨迹仍不能仅凭本次连接成功而放行：还需确定碰撞状态临时豁免的受控执行路径，并完成会话软件力偏置及正式采集链的时序预算。

## 17:15 会话软件力偏置

操作员明确确认“工具和假腿已静止、无人接触，允许做会话软件力偏置”后，执行1秒软件偏置并立即进行10秒、50 Hz状态/力快照诊断。

- 软件偏置成功，`software_bias_used=true`；该偏置仅属于本次诊断进程，断开后不写入也不保留在控制器中。
- 共记录465组快照；力估计本身465/465可用，力查询耗时均值0.842 ms、P95 1.168 ms、P99 1.322 ms、最大1.642 ms。
- 状态年龄均值8.358 ms、P95 9.150 ms、P99 9.826 ms、最大23.489 ms。
- 状态/力内部时间差均值10.512 ms、P95 23.154 ms、P99 26.499 ms、最大71.491 ms；按现有20 ms门限有31组超限，另有2组力数据超过50 ms年龄门限。
- 完整快照有效数仍为0/465，统一原因是`base_wrench_rotation_requires_robot_validation`。这不是通信或偏置失败，而是world到Base的力方向旋转尚未通过已知方向真机检查；程序没有擅自把该门禁改为通过。
- 原始结果：`diagnostics/snapshot_alignment_20261018T091525Z.json`及同名CSV。

结论：会话软件力偏置流程可用；下一项现场动作应是已知Base轴方向的轻推验证，或在只使用旋转不变的力/力矩模长时建立并审核单独的“模长守卫”策略。未完成其中一项前，不能把Base方向力分量标记为可信。

## 17:17 Base +X 力方向检查

操作员确认机器人静止、工作范围内无人并手持急停后，先执行无接触偏置和2秒基线，再沿机器人Base +X方向持续轻推3秒。全过程只读，机器人未被下发运动。

- 基线Base力均值：`[-0.010, -0.064, 0.031] N`。
- 轻推Base力均值：`[22.714, 5.886, 0.277] N`。
- 相对基线变化：`[+22.724, +5.950, +0.246] N`。
- 主响应轴/符号：`X / +`，与预期一致；横轴响应比0.262。
- 原始结果：`diagnostics/wrench_frame_rotation_20261018T091752Z.json`及同名CSV。

该结果通过Base +X轴和符号检查，但单一方向不能独立确定完整三维旋转及手性，因此尚未把`BASE_WRENCH_ROTATION_VERIFIED`改为true；至少还需一个不共线的已知方向检查，下一项选择Base +Z。

## 17:19 Base +Z 力方向检查与合并结论

在重新完成无接触偏置和2秒基线后，操作员沿机器人Base +Z方向持续轻推3秒。

- 基线Base力均值：`[-0.003, -0.115, 0.198] N`。
- 轻推Base力均值：`[-26.858, -3.438, 63.845] N`。
- 相对基线变化：`[-26.855, -3.323, +63.647] N`。
- 主响应轴/符号：`Z / +`，与预期一致；横轴响应比0.425，按实记录且不解释为零耦合。
- 原始结果：`diagnostics/wrench_frame_rotation_20261018T091939Z.json`及同名CSV。

Base +X和Base +Z两个不共线方向均得到正确的主响应轴和正号，满足当前机器人、当前工具安装和当前SDK变换下的定性方向验证。`BASE_WRENCH_ROTATION_VERIFIED`据此改为true，并绑定两份原始证据。更换机器人、工具安装、坐标约定或SDK力变换后必须重新置为false并复验。该结论不声称人工推力严格沿轴，也不把横轴耦合解释为传感器精度。

## 17:21 方向门禁解除后的快照复核

操作员再次确认已松手、机器人/工具/假腿静止且无人接触后，重新执行会话软件偏置和10秒、50 Hz快照诊断。

- 完整有效快照409/454（90.1%）；不再出现Base旋转、偏置或未来时间戳错误。
- 状态年龄均值8.348 ms、P95 9.162 ms、P99 10.014 ms、最大11.188 ms。
- 力查询耗时均值0.846 ms、P95 1.180 ms、P99 1.503 ms、最大1.671 ms。
- 45组超过现有20 ms状态/力skew门限；2组同时超过50 ms力年龄门限，其中最差力年龄255.663 ms、skew 247.661 ms。
- 原始结果：`diagnostics/snapshot_alignment_20261018T092141Z.json`及同名CSV。

随后进行30秒独立力查询复测，共1430次查询、5次20 ms期限违约。查询耗时P95 1.249 ms、P99 1.875 ms，但出现239.844 ms和311.986 ms两次长阻塞，确认尖峰来自SDK查询而非Base变换。原始结果：`diagnostics/wrench_query_timing_20261018T092232Z.json`及同名CSV。

根据本次数据形成但尚待安全员明确签认的临时调试时序预算：状态年龄25 ms、力年龄50 ms、状态/力skew 40 ms、单次力查询50 ms；任何超限立即将样本/采集健康标为无效并触发上层停止。用该预算回放本次454组快照时452组通过，239--312 ms级停顿仍被拒绝。适用范围仅为无人、假腿、只采集、不训练的临时调试，不是人体实验授权。
